<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Meta tags -->
  
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width,initial-scale=1" />
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    
    
    
    <link rel="shortcut icon" href="../../img/favicon.ico">
  
    <title>Tutorial glhepro - OpenStudio Coalition User Docs</title>
  <link href="../../css/bootstrap-3.3.0.min.css" rel="stylesheet">
  <link href="../../css/font-awesome-4.2.0.min.css" rel="stylesheet">
  <link href="../../css/prettify-1.0.css" rel="stylesheet">
  <link href="../../css/base.css" rel="stylesheet">
  <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
  <!--[if lt IE 9]>
  <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
  <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
  <![endif]-->
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-59PC2MX91Q"></script>
  <script>
    window.dataLayer = window.dataLayer || [];

    function gtag() {
      dataLayer.push(arguments);
    }

    gtag('js', new Date());

    gtag('config', 'G-59PC2MX91Q');
  </script>
</head>
<body>
<div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href=""><img alt="" src="../../img/OSC_32x32.png">OpenStudio Coalition User Docs</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
          
          
        <li
        >
        <a href="../..">Home</a>
        </li>
        
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">About <span
              class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
              
              <li
              >
              <a href="../../about/openstudio_coalition/">About the OpenStudio Coalition</a>
          </li>
          
              <li
              >
              <a href="../../about/mailing_list/">Join the Mailing List</a>
          </li>
          
              <li
              >
              <a href="../../about/software_license/">Software License</a>
          </li>
          
              <li
              >
              <a href="../../about/features/">Current Features</a>
          </li>
          
              <li
              >
              <a href="../../about/roadmap/">Roadmap Features</a>
          </li>
          
              <li
              >
              <a href="../../about/privacy_policy/">Privacy Policy</a>
          </li>
          
        </ul>
        </li>
        
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Getting Started <span
              class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
              
              <li
              >
              <a href="../../getting_started/getting_started/">Installation and Introductory Tutorial</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/creating_your_model/">Creating Your Model</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/best_practices/">Best Practices</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/running_your_simulation/">Running Simulations & Viewing Results</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/using_bcl/">Building Component Library</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/large_scale_analysis/">Large Scale Analysis</a>
          </li>
          
              <li
              >
              <a href="../../getting_started/troubleshooting/">Troubleshooting</a>
          </li>
          
        </ul>
        </li>
        
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Tutorials <span
              class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
              
              <li
              >
              <a href="../utility_rate_tariffs/">Utility Rate Tariffs</a>
          </li>
          
              <li
              >
              <a href="../life_cycle_costing_examples/">Life Cycle Cost Analysis</a>
          </li>
          
              <li
              >
              <a href="../tutorial_gbxmlimport/">Import gbXML</a>
          </li>
          
              <li
              >
              <a href="../tutorial_shadingcontrols/">Shading Controls</a>
          </li>
          
              <li
              >
              <a href="../tutorial_windowproperty_frameanddivider/">Window Property Frame and Divider</a>
          </li>
          
        </ul>
        </li>
        
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Reference <span
              class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
              
              <li
              >
              <a href="../../reference/openstudio_application_interface/">OpenStudio Application Interface Guide</a>
          </li>
          
              <li
              >
              <a href="../../reference/sketchup_plugin_interface/">SketchUp Plug-in Interface Guide</a>
          </li>
          
              <li
              >
              <a href="../../reference/geometry_editor/">FloorspaceJS</a>
          </li>
          
              <li
              >
              <a href="../../reference/openstudio_results_measure/">OpenStudio Results Measure</a>
          </li>
          
        </ul>
        </li>
        
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
          
        </ul>
        <a class="btn btn-primary" role="button" href="/app/" target="_blank" style="margin-top:10px;float:right">
          Login
        </a>
      </div>
    </div>
  </nav>
</div>
<div class="container">
  <div class="row">
    <div class="col-md-3">
      <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
    
  </ul>
  <div class="caption">
    <ul>
      <li>
        For releases of the OpenStudio Application and the OpenStudio SketchUp Plug-in:
        <a class="btn btn-primary" role="button" style="width:200px" target="_blank"
           href="https://github.com/openstudiocoalition/OpenStudioApplication/releases">OpenStudio Application</a>
        <a class="btn btn-primary" role="button" style="width:200px" target="_blank"
           href="https://github.com/openstudiocoalition/openstudio-sketchup-plugin/releases">SketchUp Plug-in</a>
      </li>
      <li>
        For information about OpenStudio Measures and the OpenStudio SDK:
        <a class="btn btn-primary" role="button" style="width:200px" target="_blank"
           href="https://www.openstudio.net">OpenStudio Project</a>
      </li>
      <li>
        For community support, to post a question, or to search for answers to your energy modeling questions:
        <a class="btn btn-primary" role="button" style="width:200px" target="_blank"
           href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:openstudio/">Unmet Hours</a>
      </li>
      <li>
        Login to download releases here:
        <a class="btn btn-primary" role="button" style="width:200px" target="_blank" href="/app/">Downloads</a>
      </li>
    </ul>
  </div>
</div>
    </div>
    <div class="col-md-9" role="main">
      <h1>Vertical Ground Heat Exchanger sizing with GLHEPro</h1>
<p>This tutorial explains how to size a vertical ground heat exchanger with OpenStudio and an external program called GLHEPro. First, you make a model with water-to-water heat pumps and use district heating and district cooling objects to determine the loads on the heat-pump loop. You run this model and use a Measure to export these loads in a format that GLHEPro will accept. Then you run GLHEPro and use another Measure to bring the G-Function from GLHEPro back into your model, replacing the district heating and district cooling objects on the loop.</p>
<h2 id="setting-up-the-initial-model">Setting up the initial model</h2>
<ol>
<li>
<p>Create a model with water-source heat pumps (WSHPs) in each zone you want to condition. WSHPs are Zone HVAC Equipment found on the ThermalZones tab.</p>
<p><img alt="Thermal Zones Tab" src="../../img/glhepro/glhepro1.png" /></p>
</li>
<li>
<p>Create a plant loop with a pump, a district heating plant and a district cooling plant on one branch, and a bypass pipe on a separate branch. This loop will be the heat source/heat sink for the WSHPs.</p>
<p><img alt="Plant Loop" src="../../img/glhepro/glhepro2.png" /></p>
</li>
<li>
<p>Set up the heating and cooling setpoint for the Heat Pump Loop. The district heating and cooling objects will run to keep the water in the heat pump loop between these bounds. The loads on the district heating and district cooling objects will represent the capacity needed in the GSHX.</p>
<ul>
<li>Put a SetpointManager:Scheduled onto the outlet of the district cooling object. Edit the temperature schedule of that setpoint manager to be the desired max temperature of the GSHX water (95F, for example). Make sure to edit both the default days and the design day schedules.</li>
<li>Put a SetpointManager:Scheduled onto the outlet of the district heating object. Edit the temperature schedule of that setpoint manager to be the desired min temperature of the GSHX water (55F, for example). Make sure to edit both the default days and the design day schedules.</li>
<li>Put a SetpointManager:Scheduled onto the supply outlet node of the loop. Edit the temperature schedule of that setpoint manager to be the desired max temperature of the GSHX water (95F, for example). You can pick the same schedule used for the district cooling object's setpoint manager.</li>
</ul>
<p><img alt="Plant SetPoints" src="../../img/glhepro/glhepro3.png" /></p>
</li>
<li>
<p>Set the sizing parameters of the Heat Pump Loop</p>
<ul>
<li>The loop type should be "Condenser."</li>
<li>The loop design outlet temp should be the desired max of the GSHX water (95F here).</li>
<li>The loop design temperature difference should be reasonable for a GSHX (9 delta-F here).</li>
</ul>
<p><img alt="Plant SetPoints" src="../../img/glhepro/glhepro4.png" /></p>
</li>
<li>
<p>Connect the heating and cooling coils for each WSHP to the Heat Pump Loop.</p>
<ol>
<li>Click on the Thermal Zones tab</li>
<li>Click on the WSHP</li>
<li>Click the chain link icons in the upper right</li>
<li>Check the box to select the Heat Pump Loop.</li>
</ol>
<p><img alt="Connecting to the Heat Pump Loop" src="../../img/glhepro/glhepro16.png" /></p>
</li>
</ol>
<h2 id="adding-measure-to-export-loads-for-glhepro">Adding Measure to export loads for GLHEPro</h2>
<ol>
<li>
<p>On the Measures tab, click "Find Measures on BCL"</p>
<p><img alt="BCL Button" src="../../img/glhepro/glhepro6.png" /></p>
</li>
<li>
<p>Search for "GLHEPro"</p>
</li>
<li>Download the following 3 Measures:<ul>
<li>"GLHEPro Setup Export Loads for Ground Heat Exchanger Sizing"</li>
<li>"GLHEPro Export Loads for Ground Heat Exchanger Sizing"</li>
<li>"GLHEProGFunctionImport"</li>
</ul>
</li>
<li>On the Measures tab, drag 2 of the 3 Measures into the model:<ul>
<li>"GLHEPro Setup Export Loads for Ground Heat Exchanger Sizing" as OS Measure</li>
<li>
<p>"GLHEPro Export Loads for Ground Heat Exchanger Sizing" as Reporting Measure</p>
<p><img alt="BCL Button" src="../../img/glhepro/glhepro7.png" /></p>
</li>
</ul>
</li>
</ol>
<h2 id="run-the-simulation-and-import-loads-into-glhepro">Run the simulation and import loads into GLHEPro</h2>
<ol>
<li>Go to the Run tab &gt; Run &gt; wait for simulation to finish</li>
<li>
<p>Go to the Results tab and select the report called "Export Loads to GLHEPro" in the dropdown</p>
<p><img alt="Export Goals" src="../../img/glhepro/glhepro8.png" /></p>
<p>This report explains the next steps for importing the loads into GLHEPro. It also shows the hourly load for the district heating and district cooling objects. Important Note: the hourly graph only shows up if you are using OpenStudio 1.4.1 or higher (or if you are using OpenStudio 1.4.0 built with Ruby 2.0). Even if the hourly graph doesn't show up, the loads have still been exported for GLHEPro, you just don't get to visualize them.</p>
</li>
<li>
<p>Find the GLHEPro .gt1 file. In a file browser, navigate to the run directory for your model, for example: <code>C:\GLHEPro\gshp_model\run\6-UserScript-0\mergedjob-0</code></p>
<p>You should see the files below:</p>
<ul>
<li>The *.gt1 files are the monthly loads for GLHEPro import.</li>
<li>The *.csv files are the hourly loads (same as seen in graph).</li>
<li>The report.html is the same report seen in the OS Application.</li>
</ul>
</li>
<li>
<p>Open GLHEPro, which can be downloaded (not free) from here: <a href="https://www.hvac.okstate.edu/glhepro/">https://www.hvac.okstate.edu/glhepro/</a></p>
</li>
<li>In the top menu, click Loads &gt; Read Heat Pump Loads and select the "Monthly Loads.gt1" file.</li>
<li>
<p>Double-check that these numbers make sense, then click OK.</p>
<p><img alt="Check Numbers" src="../../img/glhepro/glhepro10.png" /></p>
</li>
</ol>
<h2 id="run-glhepro-to-size-bore-field">Run GLHEPro to size bore field</h2>
<ol>
<li>Fill in the GLHEPro inputs. See GLHEPro manual for more information.</li>
<li>In the top menu, click Action &gt; Perform Sizing to size the loop.</li>
<li>In the top menu, click Action &gt; G Function Creator.</li>
<li>
<p>Fill out the inputs as desired, then click "Select G-func Print Format" and check "Print EnergyPlus IDF File.</p>
<p><img alt="Bore Field" src="../../img/glhepro/glhepro11.png" /></p>
</li>
<li>
<p>Select a place on your computer and save the IDF file.</p>
</li>
</ol>
<h2 id="import-bore-field-sizing-information-and-g-function-into-openstudio">Import bore field sizing information and G Function into OpenStudio</h2>
<ol>
<li>Return to your OpenStudio model.</li>
<li>Save a copy in case you want to change loads and re-size GSHX later.</li>
<li>In the top menu, click Components &amp; Measures &gt; Apply Measure Now</li>
<li>Under HVAC &gt; Whole System, find "GLHEPro GFunction Import"</li>
<li>
<p>Click this Measure and fill in the inputs: path to GFunction.IDF, heat pump loop.</p>
<p><img alt="Measures" src="../../img/glhepro/glhepro12.png" /></p>
</li>
<li>
<p>Click Apply Measure. You should see information about district heating and district cooling objects being removed from the heat pump loop, and information about a GLHX being added. If so, click Accept Changes.</p>
<p><img alt="Apply Measure" src="../../img/glhepro/glhepro13.png" /></p>
</li>
<li>
<p>On the HVAC tab, inspect the changes. You should see a GSHX in place of the district heating and district cooling objects.</p>
<p><img alt="HVAC View" src="../../img/glhepro/glhepro14.png" /></p>
</li>
<li>
<p>Re-run your simulation. If you get lots of warnings/errors about the plant loop temperatures being too cold or too hot, your bore field wasn't sized correctly. Go back into GLHEPro, correct any mistakes, then try again. Also, if you changed your loads significantly, you'll need to re-run the model with district heating and district cooling and repeat the GLHEPro process.</p>
</li>
</ol>
      <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:openstudio/">Get
    Help</a> | <a href="mailto:osc@openstudiocoalition.org">Contact the OpenStudio Coalition</a></p>
  <p class="text-center"><a href="https://www.openstudio.net">OpenStudio</a><sup>&reg;</sup> is developed in
    collaboration by NLR, ANL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center">OpenStudio<sup>&reg;</sup> is a registered trademark of the Alliance for Sustainable Energy,
    LLC.</p>
  <p class="text-center"><a href="http://www.nlr.gov">NLR</a> is a national laboratory of the U.S. Department of Energy.</p>
</div>
    </div>
  </div>
</div>


<script src="../../js/jquery-2.1.1.min.js"></script>
<script src="../../js/bootstrap-3.3.0.min.js"></script>
<script src="../../js/bootstrap-hover-dropdown-2.0.11.min.js"></script>
<script src="../../js/prettify-1.0.min.js"></script>
<script src="../../js/base.js"></script>
</body>
</html>